
<!doctype html>
<html lang="it" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
        <link rel="prev" href="../iso_15316/">
      
      
        <link rel="next" href="../iso_15316_system_inputs/">
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.34">
    
    
      
        <title>ISO 15316 - Heating Circuit - pybuildingenergy</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.35f28582.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../assets/_mkdocstrings.css">
    
      <link rel="stylesheet" href="../../assets/_mkdocstrings.css">
    
      <link rel="stylesheet" href="../../styles/custom.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="blue" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#heating-circuit" class="md-skip">
          Vai al contenuto
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Intestazione">
    <a href="../" title="pybuildingenergy" class="md-header__button md-logo" aria-label="pybuildingenergy" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            pybuildingenergy
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              ISO 15316 - Heating Circuit
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
      <div class="md-header__option">
  <div class="md-select">
    
    <button class="md-header__button md-icon" aria-label="Seleziona la lingua">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m12.87 15.07-2.54-2.51.03-.03A17.5 17.5 0 0 0 14.07 6H17V4h-7V2H8v2H1v2h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2zm-2.62 7 1.62-4.33L19.12 17z"/></svg>
    </button>
    <div class="md-select__inner">
      <ul class="md-select__list">
        
          <li class="md-select__item">
            <a href="./" hreflang="it" class="md-select__link">
              Italiano
            </a>
          </li>
        
          <li class="md-select__item">
            <a href="../../iso_15316_heating_circuit/" hreflang="en" class="md-select__link">
              English
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</div>
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Cerca" placeholder="Cerca" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Cerca">
        
        <button type="reset" class="md-search__icon md-icon" title="Cancella" aria-label="Cancella" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inizializza la ricerca
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/EURAC-EEBgroup/pybuildingenergy-docs" title="Apri repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigazione" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../" title="pybuildingenergy" class="md-nav__button md-logo" aria-label="pybuildingenergy" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    pybuildingenergy
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/EURAC-EEBgroup/pybuildingenergy-docs" title="Apri repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Home
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../usage/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Usage
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../api/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    API Reference
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  <span class="md-ellipsis">
    ISO 52016
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            ISO 52016
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../iso_52016/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ISO 52016 - Introduction
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
            
  
  <span class="md-ellipsis">
    ISO 15316
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            ISO 15316
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../iso_15316/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ISO 15316 - Introduction
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  <span class="md-ellipsis">
    ISO 15316 - Heating Circuit
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  <span class="md-ellipsis">
    ISO 15316 - Heating Circuit
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Indice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Indice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#c2-constant-mass-flow-rate-and-varying-water-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      C2 - constant mass flow rate and varying water temperature
    </span>
  </a>
  
    <nav class="md-nav" aria-label="C2 - constant mass flow rate and varying water temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs-required" class="md-nav__link">
    <span class="md-ellipsis">
      Inputs required
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs" class="md-nav__link">
    <span class="md-ellipsis">
      Outputs
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../iso_15316_system_inputs/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    ISO 15316 - System inputs
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../installation/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Installation
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Indice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Indice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#c2-constant-mass-flow-rate-and-varying-water-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      C2 - constant mass flow rate and varying water temperature
    </span>
  </a>
  
    <nav class="md-nav" aria-label="C2 - constant mass flow rate and varying water temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs-required" class="md-nav__link">
    <span class="md-ellipsis">
      Inputs required
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs" class="md-nav__link">
    <span class="md-ellipsis">
      Outputs
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
    <a href="https://github.com/EURAC-EEBgroup/pybuildingenergy-docs/edit/master/docs/it/iso_15316_heating_circuit.md" title="Modifica" class="md-content__button md-icon">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"/></svg>
    </a>
  
  


<h1 id="heating-circuit">Heating circuit.<a class="headerlink" href="#heating-circuit" title="Permanent link">&para;</a></h1>
<p>The library provides modules for evaluating 4 types of hydraulic circuits, where, based on Table C.1 of the standard, for each circuit it is identified which type of emission system to use and the type of control. as defined below: </p>
<table>
<thead>
<tr>
<th>Code</th>
<th>Module</th>
<th>Emitters</th>
<th>Control</th>
</tr>
</thead>
<tbody>
<tr>
<td>C2</td>
<td>Constan mass flow rate and varying water temperature</td>
<td>Radiators and Panels</td>
<td>Heating curve, mixing valvew and variable generation temperature</td>
</tr>
<tr>
<td>C3</td>
<td>Varying mass flow (constant temperature)</td>
<td>Radiators, Panels, Heating coils</td>
<td>Thermostatic valve, flow rate control with two way valve</td>
</tr>
<tr>
<td>C4</td>
<td>ON-OFF and varying temperature</td>
<td>Radiators and Panels</td>
<td>On-Off control</td>
</tr>
<tr>
<td>C5</td>
<td>Varying heat exchange</td>
<td>Fan-coil, heating coils</td>
<td>emitters with on-off blower  and continuos circulation 3 way by-pass valve control</td>
</tr>
</tbody>
</table>
<p>All modules allow the us of a mixing valve to allow different temperatures in the different circuits. A distinction is made between: 
- the emitter tmperature and flow rate;
- the circuit temperature and flow rate; </p>
<p>They differ where there is a mixing or by-pass 3 way valve in the circuit.</p>
<h2 id="c2-constant-mass-flow-rate-and-varying-water-temperature">C2 - constant mass flow rate and varying water temperature<a class="headerlink" href="#c2-constant-mass-flow-rate-and-varying-water-temperature" title="Permanent link">&para;</a></h2>
<p>This conffiguration is for sample heating circuit with varying temperature and constant flow, with mixing valve. </p>
<figure align="center">
  <img src="../assets/images/system_c2.png" alt="System C2">
  <figcaption><b>Figure 1:</b> System C2 - Example of heating circuit with varying temperature and constant flow, with mixing valve. </figcaption>
</figure>

<p>The application and possible control parameters to be used are:</p>
<table>
<thead>
<tr>
<th>System Application</th>
<th>Control Parameters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Radiators</td>
<td>Heating curve, flow/return Δθ</td>
</tr>
<tr>
<td>Heating panel</td>
<td>Heating curve, flow/return Δθ</td>
</tr>
</tbody>
</table>
<p>The circuit can have a mixing valve or having a different control on boiler size (ex. climatic heating curve).</p>
<h3 id="inputs-required"><strong>Inputs required</strong><a class="headerlink" href="#inputs-required" title="Permanent link">&para;</a></h3>
<p><strong>Constants</strong></p>
<p><em>Water specific heat</em> - cw: 1.16 kWh/m3K</p>
<p><strong>Product data</strong>: </p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Symbol</th>
<th>Unit</th>
<th>Default</th>
<th>Accetable</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Nominal emitted power</td>
<td>ΦH_em_n</td>
<td>kW</td>
<td>-</td>
<td>0.8..4 * heat load</td>
<td>Manufacturer's specified heat output in kilowatts (kW) under standard operating conditions</td>
</tr>
<tr>
<td>Nominal delta T (Δθ) air</td>
<td>ΔθH_em_air</td>
<td>°C</td>
<td>-</td>
<td>1..70</td>
<td>Standard temperature difference used for designing and evaluating HVAC systems, typically between the water entering and leaving the system, and the air entering and leaving the system.</td>
</tr>
<tr>
<td>Emitter exponent</td>
<td>nH_em</td>
<td>-</td>
<td>-</td>
<td>1...1.5</td>
<td>The emitter exponent is a value that defines the relationship between flow rate and pressure for an emitter</td>
</tr>
</tbody>
</table>
<p><strong>System data</strong></p>
<p>if a mixing valve is used, the variable <strong>MIX_EM</strong> == True. </p>
<p><strong>Process control data</strong></p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Symbol</th>
<th>Unit</th>
<th>Default</th>
<th>Accetable</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Design temperature flow return Δθ - nominal delta T water</td>
<td>ΔθH_em_n</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>Nominal difference between the hot water supply temperature and the return water temperature in a heating system, depends on the typy of emitter, eg. Radiator: 20 (70-50), Heating floor 5 (43-38), etc.</td>
</tr>
</tbody>
</table>
<p><strong>Operating condition</strong></p>
<p>These values can be obtained simulating the thermal zone using the module iso 52016 of the library.</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Symbol</th>
<th>Unit</th>
<th>Default</th>
<th>Accetable</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Internal temperature</td>
<td>θint</td>
<td>°C</td>
<td>-</td>
<td>0-50</td>
<td>Indoor operative temperature of the thermal zone, it is the T_op(°C) calcualted from the module 52016</td>
</tr>
<tr>
<td>Emitter heat output</td>
<td> QH_em_i_out</td>
<td>kWh</td>
<td>-</td>
<td>-</td>
<td>energy that sould be provided by the emission system to make up for energy need of the building. Pratically considering the energy path it si equal to the energy need of the building minus the system recoverable losses</td>
</tr>
<tr>
<td>Operating time</td>
<td>tH_em_i</td>
<td>h</td>
<td>1</td>
<td>-</td>
<td>Operating time of the system, generally in hours</td>
</tr>
<tr>
<td>maximum Distribution water temperature</td>
<td>θH_nod_out</td>
<td> °C</td>
<td>-</td>
<td>-</td>
<td>it is the maximum temperature of the ditribution system, this values depends on the type of applied control. If MIX_VALVE == False, this value is equal to the minimum of the emitter temperature θH_em_flw_min </td>
</tr>
</tbody>
</table>
<h3 id="outputs"><strong>Outputs</strong><a class="headerlink" href="#outputs" title="Permanent link">&para;</a></h3>
<p>The follwing outputs are calculated: </p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Symbol</th>
<th>Unit</th>
<th>Default</th>
<th>Accetable</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Temperature of the flow (IN) circuit</td>
<td>θH_ecr_flw</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>temperature of the circuit at the flow point - water inlet</td>
</tr>
<tr>
<td>Temperature of the return (OUT) circuit</td>
<td>θH_ecr_ret</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>temperature of the circuit at the return point - water outlet</td>
</tr>
<tr>
<td>Flow rate of the circuit</td>
<td>V_H_cr</td>
<td>m3/h</td>
<td>-</td>
<td>-</td>
<td>Flow rate of the circuit</td>
</tr>
<tr>
<td>Distribution flow temperture</td>
<td>θH_dis_flw</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>temperature of the distribution circuit - water inlet</td>
</tr>
<tr>
<td>Distribution return temperture</td>
<td>θH_dis_ret</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>temperature of the distribution circuit - water outlet</td>
</tr>
<tr>
<td>Emission Load Factor</td>
<td>βH_em</td>
<td>-</td>
<td>-</td>
<td>-</td>
<td>Ratio between the average emitter power and the nominal emitter power</td>
</tr>
<tr>
<td>Minimu required flow temperature</td>
<td>θH_em_flw_min</td>
<td>°C</td>
<td>-</td>
<td>-</td>
<td>Minimum required flow temperature of the emitter</td>
</tr>
</tbody>
</table>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Torna su
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["navigation.sections", "navigation.top", "content.code.copy", "content.action.edit"], "search": "../../assets/javascripts/workers/search.07f07601.min.js", "translations": {"clipboard.copied": "Copiato", "clipboard.copy": "Copia", "search.result.more.one": "1 altro in questa pagina", "search.result.more.other": "# altri in questa pagina", "search.result.none": "Nessun documento trovato", "search.result.one": "1 documento trovato", "search.result.other": "# documenti trovati", "search.result.placeholder": "Scrivi per iniziare a cercare", "search.result.term.missing": "Non presente", "select.version": "Seleziona la versione"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.56dfad97.min.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>